## ADDED Requirements

### Requirement: 唯一点集合与完整定义

模型 SHALL 以一张点表保存稳定ID、点名、四遥分类、数据区、零基地址、类型、字节序、字序、倍率、单位、初始值、备注及主从字段。从站字段包含外部写权限，默认关闭；主站字段包含默认采集周期。系统 MUST 区分模型初值与实例当前值。

#### Scenario: 主从共用模型
- **WHEN** 同一模型分别被主站和从站单元引用
- **THEN** 公共定义只存在一份，角色使用相应字段，实例当前值不随模型引用而共享

### Requirement: 类型、地址及四遥约束

coil／discrete SHALL 只接受Bool并占1个位地址；holding／input SHALL 支持Int16、Uint16、Int32、Uint32、Float32、Int64、Uint64、Float64，分别占1／2／4个连续16位寄存器。地址 MUST 为0～65535且末地址不越界；同一数据区跨分类禁止重叠，不同区可复用数字地址，允许空洞。长度 SHALL 自动计算只读显示。

#### Scenario: 地址占用和边界
- **WHEN** holding地址100的Float32与地址101的Int16同时保存，或地址65535配置Float32
- **THEN** 保存失败，分别指出冲突双方或越界字段，原模型版本不变

#### Scenario: 跨区与类型
- **WHEN** holding和input分别使用地址100，或coil采用Int16
- **THEN** 前者不因数字地址相同而冲突，后者返回类型与数据区不匹配错误

### Requirement: 控制用途和协议权限

遥控／遥调点 MUST 仅保存到holding／coil；遥测／遥信可使用四区但须满足类型约束。只读区控制点 SHALL 可在编辑或导入预览保留非法文本并定位，MUST 不通过保存、确认导入或应用校验。input／discrete对外只读；holding／coil的外部写权限 MUST 仅约束从站接收，不作为主站远端授权。四遥与四区 MUST 不作一一绑定。

#### Scenario: 错误控制点
- **WHEN** 用户将遥调点配置为input并尝试保存或应用
- **THEN** 系统定位分类／数据区错误，整次操作失败，编辑草稿保留且不能发送写请求

### Requirement: 确定的字节与字序

编码 SHALL 默认高字节在前、高字在前，按点提供两种字节序与两种字序。Bool不适用，16位仅适用字节序；32／64位字序反转以16位字为单位，首版 MUST 不提供任意排列。Float32／Float64 SHALL 使用IEEE 754二进制编码。应用交换 MUST 不改变Modbus单个寄存器高字节先发的规则。

#### Scenario: 已知字节向量
- **WHEN** 编码Uint32值0x12345678
- **THEN** 两项默认为1234、5678；仅换字为5678、1234；仅换字节为3412、7856；两者都换为7856、3412

#### Scenario: 64位倒字序
- **WHEN** Uint64值0x1122334455667788选择低字在前且字内高字节在前
- **THEN** 寄存器顺序为7788、5566、3344、1122，不按32位半块推测排列

### Requirement: 精确转换和错误反馈

工程值 SHALL 等于原始值×倍率，初始值按工程值输入并由核心反算／预览原始值。倍率空缺默认1，禁止0和非有限值，允许有限负数；Bool倍率固定1并用开／关编辑。整数反算 MUST 精确整除且在目标类型范围内，否则报错并提供范围内相邻可表示工程值，不自动舍入、截断或回绕。浮点 SHALL 允许目标精度正常舍入并展示编码后值，非有限输入或编码溢出拒绝。64位和十进制DTO MUST 不依赖JS Number精确性，不引入偏移量。

#### Scenario: 小数输入
- **WHEN** Int16倍率0.1输入12.35，或输入0.3
- **THEN** 前者提示可表示的12.3／12.4且拒绝保存，后者精确反算3而不因二进制浮点误差误拒绝

#### Scenario: 整数极值与负倍率
- **WHEN** Uint64最大值经IPC／文件交换，或有限负倍率反算合法数值
- **THEN** 64位整数文本逐位保真，负倍率按同一公式处理，越界和非法倍率均明确报错

### Requirement: 可预览的迁移判定

迁移 SHALL 按稳定点ID匹配，地址／名称／备注／分类／编码排列变化保留原始数值并按新定义编码；倍率变化保留原始值并预览工程变化。整数互换仅在当前值被目标类型精确表示时兼容；Float32→Float64兼容。Float64→Float32、整数／浮点、Bool／数值互换 MUST 要求明确恢复新初值或取消。新增用初值、删除移除值；主站映射／解释规则改变 MUST 使旧结果失效。

#### Scenario: 有符号迁移
- **WHEN** Uint16→Int16的当前值分别为100和50000
- **THEN** 100可保留，50000须显式恢复新初值或取消，不能位重解释为负数

#### Scenario: 不兼容取消
- **WHEN** 用户取消Float64→Float32的恢复初值确认
- **THEN** 原应用配置、原值及其他单元值全部保持，不形成半应用
