## ADDED Requirements

### Requirement: 独立连接及采集生命周期
系统 SHALL 一个TCP主站端点使用一个目标连接，多个Unit独立引用模型；连接、采集、停止采集和断开分别操作。默认连接超时3000ms、请求1000ms、重连3000ms，参数可配置且后端校验。

#### Scenario: 停止采集
- **WHEN** 用户停止采集
- **THEN** 取消未执行周期请求，当前请求完成或超时后停止，保留连接及最近值

#### Scenario: 自动重连
- **WHEN** 正在采集的连接断开
- **THEN** 按间隔重连并恢复采集，不补积压请求、不重发写入；主动断开取消重连

### Requirement: 完整点请求规划
系统 SHALL 按Unit、数据区、周期合并连续点，不跨空洞、不拆多寄存器点，遵守读2000位／125寄存器与写1968位／123寄存器上限；同一连接串行且不堆积周期任务。

#### Scenario: 空洞及宽点
- **WHEN** 相邻点存在地址空洞或下一个完整点超过单请求上限
- **THEN** 分成独立请求，完整点不被拆开

### Requirement: 最近成功值及质量
系统 SHALL 独立保存值、成功时间、质量及失败原因，默认3倍采集周期过期，可配置倍数。

#### Scenario: 读取失败
- **WHEN** 请求异常、超时或解码失败
- **THEN** 保留最近成功值和时间，标记失败，不伪造零值

### Requirement: 显式批量写入与回验
系统 SHALL 下发当前Unit全部待写点，与选区无关；整批预校验，支持coil和holding，不使用从站slaveWritable权限。逐请求写入成功后读回验证，不把协议确认当成动作完成。

#### Scenario: 中途失败
- **WHEN** 某个写入或回验失败
- **THEN** 停止余项，分别返回已确认／回验一致或不一致／失败／结果不确定／未执行，不自动重发

#### Scenario: 操作抢占边界
- **WHEN** 手动批次在周期采集中提交
- **THEN** 当前在途请求先完成，批次优先执行且期间不插入周期读取；拒绝第二个未完成手动批次

### Requirement: 显式应用与独立观测
系统 SHALL 保存不改变运行快照，应用前完整校验，断开并保持断开；仅保留解释完全兼容的缓存并标记待重读。实际通信字节、错误及状态通过独立事件／查询显示，不新增配置版本管理。

#### Scenario: 模型地址改变
- **WHEN** 已保存模型改变地址并显式应用
- **THEN** 原连接释放，变化点旧值清空，重新连接后按新地址读取；待写草稿须取消应用或明确丢弃


### Requirement: 单元独立暂停与资源边界
系统 SHALL 允许暂停单个Unit周期采集而不关闭共享连接；其他Unit继续采集，手动读取仍可使用。首批最多32个主站所有者，单批写入最多1024个完整点，超过限制明确拒绝。

#### Scenario: 暂停单个目标
- **WHEN** 当前Unit暂停周期采集
- **THEN** 当前在途请求完成后不再调度该Unit，其他Unit继续，恢复时不补积压请求
