# Modbus 详细指南

面向 ESSim 与 EMS 联调的协议参考资料。本文解释标准数据模型、TCP／RTU报文、常用功能码和排障方法；**文档介绍某项标准功能，不表示ESSim已实现它**。所有示例地址与数值均为教学约定，不是任何真实设备的点表。

## 阅读导航

首次使用可先读“数据区与地址”“TCP报文结构”，再根据解析浮层中的功能码跳到对应章节。遇到异常响应先看“异常响应”，连接成功但数据不对则看“联调排障”。文档可从项目树的“文档资源 / 协议 / Modbus”打开，报文解析中的“详细”定位相应章节。

## 协议与请求响应

Modbus通过请求／响应读取或写入设备数据。客户端通常是EMS，服务端通常是被仿真的PCS、BMS或电表。通信角色与设备类型是两个概念；同一设备也可能提供多种协议。

- **PDU**：功能码和功能相关的数据，独立于传输方式，最大253字节。
- **ADU**：实际传输报文。TCP在PDU前添加MBAP；RTU添加站号和CRC。
- **事务**：一次请求及对应响应。连接建立只证明TCP连通，不证明Unit、数据区、地址和权限正确。
- **正常响应**：功能码与请求相同；写入响应仅是协议层确认，不等于PCS接触器或设备动作已经完成。
- **异常响应**：功能码最高位置1，并附带异常码；没有收到响应属于超时／连接问题，不能直接当成协议异常码。

## 数据区与地址

| 数据区 | 单个元素 | 协议访问 | 常用读功能码 | 常用写功能码 |
| --- | --- | --- | --- | --- |
| coil（线圈） | 1 bit | 读／写 | 01 | 05、15 |
| discrete input（离散输入） | 1 bit | 只读 | 02 | 无 |
| input register（输入寄存器） | 16 bit | 只读 | 04 | 无 |
| holding register（保持寄存器） | 16 bit | 读／写 | 03 | 06、16 |

四个数据区分别寻址。同样是地址1000，coil[1000]与holding[1000]不是同一个点。是否允许外部写入还受设备／模型权限约束；数据区可写不意味着所有点都允许写。

报文地址为**零基地址**，范围0～65535。资料中的40001、30001等通常是人类阅读用的引用编号；不能把40001直接写入起始地址字段。若厂商明确采用“40001对应holding零基0”，则40011对应零基10；换算方式必须核对设备资料，不能只凭编号前缀猜测。

一个u32或f32常占两个连续寄存器。请求数量按寄存器个数计算，不按业务点数量计算。跨越未定义地址的读取可能被设备整体拒绝，不能假设空洞自动补零。

## TCP报文结构

普通Modbus TCP通常使用TCP端口502，ESSim示例可选择1502等非特权端口。TCP是字节流，一次系统读取不一定是一帧：一帧可能分多次到达，多帧也可能合并到达。

| 偏移（字节） | 长度 | 字段 | 含义 |
| --- | --- | --- | --- |
| 0 | 2 | Transaction Identifier | 事务标识，请求与响应关联 |
| 2 | 2 | Protocol Identifier | Modbus为0 |
| 4 | 2 | Length | 后续Unit ID和PDU的总字节数 |
| 6 | 1 | Unit Identifier | 目标逻辑单元，网关场景可用于路由 |
| 7 | 1 | Function Code | 功能码，属于PDU |
| 8 | 可变 | Data | 地址、数量、字节数或数据 |

MBAP头长**7字节**，包含Unit ID；Length字段从Unit ID开始计数，所以完整TCP ADU长度为`6 + Length`，不是`7 + Length`。PDU最大253字节，TCP ADU最大260字节。TCP报文不附加RTU CRC。

协议中的多字节地址、数量、事务号及寄存器使用高字节在前。例如`03 E8`为十进制1000，`00 04`为4。TCP Unit ID不应与IP地址或连接ID混淆；可用值与网关／设备实现有关，ESSim单元配置有自身的校验约束。

事务关联至少应区分连接、事务号和Unit；再检查功能码与响应内容。不同TCP连接可以使用相同事务号。最近报文窗口缺少请求时，读响应本身通常不包含起始地址，不能从当前模型猜出历史读取范围。

## 功能码总览

| 十进制 | 十六进制 | 功能 | 单次请求标准上限 | ESSim TCP从站／展示解析 |
| --- | --- | --- | --- | --- |
| 1 | 01 | 读线圈 | 2000 bit | 已接入 |
| 2 | 02 | 读离散输入 | 2000 bit | 已接入 |
| 3 | 03 | 读保持寄存器 | 125个寄存器 | 已接入 |
| 4 | 04 | 读输入寄存器 | 125个寄存器 | 已接入 |
| 5 | 05 | 写单个线圈 | 1 bit | 已接入 |
| 6 | 06 | 写单个寄存器 | 1个寄存器 | 已接入 |
| 15 | 0F | 写多个线圈 | 1968 bit | 已接入 |
| 16 | 10 | 写多个寄存器 | 123个寄存器 | 已接入 |

上限是相应标准请求的数量范围，不是推荐扫描块大小；设备可能另有限制。ESSim还会校验已应用模型、连续地址、类型边界和权限。字节中的`10`表示十六进制0x10，即十进制16。

## FC01 读线圈

请求PDU为`01 + 起始地址(2) + 数量(2)`，数量1～2000。正常响应为`01 + 数据字节数(1) + 位数据`，字节数为`ceil(数量/8)`。

每个数据字节从**最低有效位**开始对应地址递增，最后不足8位的剩余高位是填充位，不是更多业务点。

教学示例读取coil[1000～1003]，4个值均为true：

```text
请求：00 02 00 00 00 06 01 01 03 E8 00 04
响应：00 02 00 00 00 04 01 01 01 0F
```

响应数据`0F`的低4位依次为1、1、1、1，高4位为填充。只看到响应无法确定主站请求了4位还是其他数量，解析器需要对应请求才能准确去除填充位。

## FC02 读离散输入

结构与FC01相同，功能码改为`02`，数据区为discrete input，数量1～2000。该数据区不能用05或15写入。

教学PDU：`02 00 00 00 08`表示从离散输入零基0读取8位；若响应为`02 01 05`，位0和位2为true，其余位为false。通信位值不自动表示某个具体告警，告警名称与有效电平取决于设备点表。

## FC03 读保持寄存器

请求PDU为`03 + 起始地址(2) + 数量(2)`，数量1～125。正常响应为`03 + 数据字节数(1) + 寄存器数据`，数据字节数为`数量 × 2`。

教学示例读取holding[10～11]，原始值分别为7、42：

```text
请求：00 03 00 00 00 06 01 03 00 0A 00 02
响应：00 03 00 00 00 07 01 03 04 00 07 00 2A
```

响应中的`04`是数据字节数，不是寄存器数量。`00 07`与`00 2A`是两个原始16位值。若它们属于一个f32或u32，需依设备定义组合，不能自动当成两个独立工程值。

## FC04 读输入寄存器

结构与FC03相同，功能码为`04`，数据区为input register，数量1～125。输入寄存器只读；不能因为值是模拟量就断定它一定在input区，很多设备也把测量值放在holding区。

教学PDU：`04 00 00 00 02`读取input[0～1]。必须核对模型的数据区和零基地址，不能把FC03与FC04当成可互换的操作。

## FC05 写单个线圈

请求PDU为`05 + 地址(2) + 值(2)`；值必须是`FF 00`（true）或`00 00`（false）。`00 01`不是标准的置true编码。

教学示例将coil[1000]写为true，正常响应回显请求的功能码、地址和值：

```text
请求：00 04 00 00 00 06 01 05 03 E8 FF 00
响应：00 04 00 00 00 06 01 05 03 E8 FF 00
```

批量写15的位打包规则与单写05不同。客户端库可能接收Python布尔值，但在线上的编码由库完成，不能直接把`true`或`1`文本作为PDU发送。

## FC06 写单个寄存器

请求PDU为`06 + 地址(2) + 原始值(2)`；正常响应回显这些字段。

教学示例将holding[10]写为原始值42：

```text
请求：00 05 00 00 00 06 01 06 00 0A 00 2A
响应：00 05 00 00 00 06 01 06 00 0A 00 2A
```

线上写入的是16位原始数据。42是否表示42kW、4.2kW或某个枚举，需要核对模型的类型、倍率与单位。跨两个寄存器的业务点不能只改一半。

## FC15 写多个线圈

请求PDU为`0F + 起始地址(2) + 数量(2) + 数据字节数(1) + 位数据`，数量1～1968，数据字节数为`ceil(数量/8)`，位顺序同FC01。正常响应仅回显起始地址和数量，不携带写入值。

教学示例把coil[1000～1003]全部设为true：

```text
请求：00 01 00 00 00 08 01 0F 03 E8 00 04 01 0F
响应：00 01 00 00 00 06 01 0F 03 E8 00 04
```

| 请求字节 | 含义 |
| --- | --- |
| 00 01 | 事务号1 |
| 00 00 | 协议标识0 |
| 00 08 | 后续8字节：Unit 1字节 + PDU 7字节 |
| 01 | Unit 1 |
| 0F | 十进制功能码15 |
| 03 E8 | 起始零基地址1000 |
| 00 04 | 写入4个coil |
| 01 | 位数据1字节 |
| 0F | 低4位均为1，高4位为填充 |

若希望依次写入true、false、true、false，低4位为0101，数据字节应为`05`。范围末端与起始地址必须一起核对，避免把“结束地址”误写为“数量”。

## FC16 写多个寄存器

请求PDU为`10 + 起始地址(2) + 数量(2) + 数据字节数(1) + 寄存器数据`，数量1～123，数据字节数为`数量 × 2`。正常响应只回显地址与数量。

教学示例将holding[10～11]设为原始值7、42：

```text
请求：00 06 00 00 00 0B 01 10 00 0A 00 02 04 00 07 00 2A
响应：00 06 00 00 00 06 01 10 00 0A 00 02
```

请求数量2、数据字节数4、MBAP后续长度11表示不同层面的数量。多寄存器业务点的字序须先确定，再构造完整数据；请求跨点时也要满足整点和权限约束。

## 异常响应

异常PDU由`异常功能码(1字节) + 异常码(1字节)`组成，其中`异常功能码 = 原功能码 | 0x80`。例如FC03的异常功能码是`83`，FC15的异常功能码是`8F`。这不是新增业务功能码。

| 异常码 | 含义 | 定位方向 |
| --- | --- | --- |
| 01 | 非法功能 | 设备不支持或当前状态不允许该功能 |
| 02 | 非法数据地址 | 起始地址、数量组合、映射或访问范围不可接受 |
| 03 | 非法数据值 | 请求中的数量、字节数或编码不可接受；不等同于工程过程值越限 |
| 04 | 服务器设备故障 | 执行请求时发生不可恢复的设备侧错误 |
| 05 | 确认 | 已接受耗时操作，尚未完成；需遵循相应设备流程 |
| 06 | 服务器设备忙 | 稍后再试；写请求是否重试须评估设备语义 |
| 08 | 存储奇偶校验错误 | 相关扩展服务的存储一致性问题 |
| 0A | 网关路径不可用 | 网关内部路由或资源问题 |
| 0B | 网关目标设备未响应 | 网关无法取得目标设备响应 |

教学例子：FC03读取未定义地址，返回`00 04 00 00 00 03 01 83 02`。MBAP后续长度3 = Unit 1字节 + 异常功能码1字节 + 异常码1字节。

写请求超时或连接中断时，可能已执行但响应没有到达。先读取或查询设备状态核对，不能把“未获成功确认”直接当成“没有执行”，也不能无条件重发控制命令。

## 数据编码与工程值

Modbus寄存器的基础单位是16位，协议并未统一定义所有厂商的f32、u64、字符串、倍率及多字序约定。

- **寄存器内字节顺序**：标准16位值高字节在前，如0x1234编码为`12 34`。
- **跨寄存器字序**：业务u32/f32的高字与低字如何排列，需要设备资料明确；不能只凭“Modbus大端”推断。
- **有符号数**：同样`FF FF`若按u16解释为65535，按i16解释为-1；具体类型由模型决定。
- **布尔值**：单coil写入编码、批量coil位打包和holding中的位域不是同一回事。
- **倍率**：ESSim点模型使用原始值与倍率换算工程值；联调前核对倍率方向、单位和舍入规则。

教学示例：原始u16为1234、倍率0.1、单位V，则工程值为123.4V。这个换算是点表约定，不是PDU自带的单位；解析浮层展示原始u16时不会自动推断倍率。

## RTU与串行线路

RTU ADU为`站号(1) + PDU + CRC(2)`，没有MBAP和事务号。CRC采用Modbus CRC-16，初值FFFF、反射多项式A001，发送时CRC低字节在前。串口波特率、校验位、数据位和停止位必须一致。

教学请求：Unit 1读取holding零基10起的2个寄存器：

```text
01 03 00 0A 00 02 E4 09
```

这里的CRC字节是`E4 09`，并不是TCP示例末尾的“额外数据”。错误CRC、帧间隔、站号或串口参数不一致均可能造成无响应。

串行设备地址通常为1～247；地址0用于广播，广播请求不返回响应，且应遵守可广播操作的限制。TCP Unit ID与串行广播不能简单等同。串行通信依靠帧间隔区分帧：标准定义了字符时间约束；较高波特率的固定时限建议及RS-485接线／终端电阻要求，请查官方串行线路指南及设备资料。

ESSim正式RTU工作台运行和串行诊断仍待接入；本文介绍不是硬件RS-485兼容性或时序验收声明。

## 其他功能码与扩展

| 功能码（十进制／十六进制） | 用途 | 说明 |
| --- | --- | --- |
| 7 / 07 | 读异常状态 | 串行线路专用 |
| 8 / 08 | 诊断 | 含子功能，串行线路专用 |
| 11 / 0B | 通信事件计数 | 串行线路专用 |
| 12 / 0C | 通信事件日志 | 串行线路专用 |
| 17 / 11 | 服务器标识 | 串行线路专用 |
| 20 / 14、21 / 15 | 读／写文件记录 | 文件记录服务，不是普通连续寄存器读取 |
| 22 / 16 | 掩码写寄存器 | 掩码操作，需设备支持 |
| 23 / 17 | 读写多个寄存器 | 同一请求包含读和写 |
| 24 / 18 | 读FIFO队列 | 队列读取服务 |
| 43 / 2B | 封装接口传输 | 例如MEI 0E设备标识读取 |

这些是标准中定义的功能，不能因为解析器认识名称就认定执行器支持。ESSim当前点击解析只覆盖基础8功能码和异常响应，其他载荷保留原始字节。串行诊断、设备标识等能力按对应提案实施和验收。

## EMS扫描与规模

一次读取可以覆盖多个连续寄存器；一套模型中的所有点未必能用一次请求读完。扫描需要按Unit、数据区、连续范围、单次上限和业务点宽度规划请求。

例如教学模型有1000个连续holding u16，若每请求读125个寄存器，需要至少8次请求；若存在空洞、较小设备上限或跨寄存器业务点约束，请求数可能增加。完成一轮所需时间还取决于往返延迟、设备处理时间、并发策略和主站扫描周期，不能由点数直接推断。

大量Unit复用少数模型时，定义可共享，但运行值、连接状态和请求结果必须独立。模型数、Unit数、点数和主站连接数是不同维度。典型规模目标不等于已经完成相应持续压测。

## ESSim中的操作与边界

1. 编辑采集模型，定义四遥分类、数据区、地址、类型、倍率及外部写权限，然后保存模型。
2. 为模拟器Unit选择模型。保存配置不自动应用；显式应用完整端点后，运行使用已应用快照。
3. 启动TCP从站，再使用EMS或PyModbus连接。示例地址、端口和Unit必须与实际配置一致。
4. 运行表按可见行刷新。选区只用于查看和编辑，不决定通信范围；“提交修改”按当前Unit真实待修改点收集。
5. 遥控／遥调可观察外部写入结果；文档中的yk／yt是示例脚本交互命令，不是Modbus标准功能码。
6. 通信面板的RX表示完整请求已接收，TX先有响应准备，之后的发送确认只表示已完整写出本机socket。

当前配置仍限本次会话；运行JSONL记录不等于配置数据库。最近观测每次查询100条、界面最多保留500条，暂停、高频通信或窗口滑动可能造成界面缺项。完整历史、离线回放、RTU和主站运行仍有未交付范围。

## 联调排障

| 现象 | 建议核对 |
| --- | --- |
| TCP连接失败 | 实际监听状态、IP／端口、端口占用、连接上限、网络可达性 |
| 连接成功但读不到值 | Unit、功能码／数据区、零基地址、数量、模型是否已保存并应用 |
| 异常02 | 是否从未定义地址0读取、是否跨越地址空洞或业务点边界、访问范围是否正确 |
| 异常03 | 数量／字节数、单coil值是否FF00或0000、功能参数编码 |
| 只看到旧模型 | 模型保存与模拟器应用是否均完成，是否仍运行旧应用快照 |
| 数值差一个数量级 | 类型、倍率、单位、寄存器组合与字序 |
| 线圈位顺序不对 | 位数据低位在前，是否把末字节填充当作实际点 |
| 写入有确认但界面没变化 | 是否观察正确Unit／分类／地址、当前行是否可见、是否保留了本地未提交草稿 |
| 报文窗口为空或不完整 | 当前端点筛选、展示是否暂停、是否发生了真实请求、最近窗口容量 |
| 写入结果不确定 | 先读取与查询状态核对，避免无条件重复发送控制 |

建议保留请求、响应、时间、端点、Unit、预期原始值及实际值，先核对字节再分析工程含义。自己的客户端与服务端互测只能提供有限证据，不能替代真实EMS与目标设备互操作。

## 官方资料与维护

- [Modbus Application Protocol V1.1b3](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf)：数据模型、编码、功能码与异常响应。
- [Modbus Messaging Implementation Guide V1.0b](https://www.modbus.org/file/secure/messagingimplementationguide.pdf)：TCP客户端／服务器、MBAP和事务处理。
- [Modbus over Serial Line V1.02](https://www.modbus.org/file/secure/modbusoverserial.pdf)：RTU／ASCII、时序、CRC与串行线路。

本资料是中文解释与项目操作指南，不是规范译本。发生冲突时以设备资料与相应官方规范为准。协议支持状态核对日期：2026-10-18；后续实现变化应同步本节和“ESSim中的操作与边界”。
